!-Generator IDFEditor 1.54
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Model 1,                 !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Site 1,                  !- Name
    0,                       !- Latitude {deg}
    0,                       !- Longitude {deg}
    0,                       !- Time Zone {hr}
    0;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    AMSTERDAM Cooling Design Day 0.4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28,                      !- Maximum Dry-Bulb Temperature {C}
    7,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101609,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    105,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    AMSTERDAM Heating Design Day 99.6% Condns DB,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.5,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -4.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101609,                  !- Barometric Pressure {Pa}
    3.1,                     !- Wind Speed {m/s}
    129,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;  !- Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Activity Level,          !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -273.15,                 !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light_Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Work Occ_Default, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.850000023841858,       !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.850000023841858,       !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.699999988079071,       !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.400000005960464,       !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.100000001490116,       !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.0500000007450581;      !- Value Until Time 10

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.400000005960464,       !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Office Work Occ_SmrDsn 1,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Work Occ_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity_Default, !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity_SmrDsn 1,!- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity_WntrDsn 1,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip_Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp_Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp_SmrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp_WntrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp_Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp_SmrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp_WntrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Always On_Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp_Sat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp_SmrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp_Sun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp_WntrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp_Sat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp_SmrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp_Sun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp_WntrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity_SmrDsn,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity_WntrDsn, !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip_Sat,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip_SmrDsn,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip_Sun,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light_Sat,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light_SmrDsn,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light_Sun,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On_Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On_Sat,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On_Sun,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Work Occ_Sat,     !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.400000005960464,       !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Office Work Occ_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Work Occ_Sun,     !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Work Occ_WntrDsn, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Office Bldg Light_Default,  !- Monday Schedule:Day Name
    Office Bldg Light_Default,  !- Tuesday Schedule:Day Name
    Office Bldg Light_Default,  !- Wednesday Schedule:Day Name
    Office Bldg Light_Default,  !- Thursday Schedule:Day Name
    Office Bldg Light_Default,  !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Office Bldg Light_Default,  !- Holiday Schedule:Day Name
    Office Bldg Light_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light_Default,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Office Work Occ_Default, !- Monday Schedule:Day Name
    Office Work Occ_Default, !- Tuesday Schedule:Day Name
    Office Work Occ_Default, !- Wednesday Schedule:Day Name
    Office Work Occ_Default, !- Thursday Schedule:Day Name
    Office Work Occ_Default, !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Office Work Occ_Default, !- Holiday Schedule:Day Name
    Office Work Occ_SmrDsn 1,!- SummerDesignDay Schedule:Day Name
    Office Work Occ_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    Office Work Occ_Default, !- CustomDay1 Schedule:Day Name
    Office Work Occ_Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,  !- Name
    Office Activity_Default, !- Sunday Schedule:Day Name
    Office Activity_Default, !- Monday Schedule:Day Name
    Office Activity_Default, !- Tuesday Schedule:Day Name
    Office Activity_Default, !- Wednesday Schedule:Day Name
    Office Activity_Default, !- Thursday Schedule:Day Name
    Office Activity_Default, !- Friday Schedule:Day Name
    Office Activity_Default, !- Saturday Schedule:Day Name
    Office Activity_Default, !- Holiday Schedule:Day Name
    Office Activity_SmrDsn 1,!- SummerDesignDay Schedule:Day Name
    Office Activity_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    Office Activity_Default, !- CustomDay1 Schedule:Day Name
    Office Activity_Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Office Bldg Equip_Default,  !- Monday Schedule:Day Name
    Office Bldg Equip_Default,  !- Tuesday Schedule:Day Name
    Office Bldg Equip_Default,  !- Wednesday Schedule:Day Name
    Office Bldg Equip_Default,  !- Thursday Schedule:Day Name
    Office Bldg Equip_Default,  !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Office Bldg Equip_Default,  !- Holiday Schedule:Day Name
    Office Bldg Equip_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Equip_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Equip_Default,  !- CustomDay1 Schedule:Day Name
    Office Bldg Equip_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Medium Office HtgSetp_Default,  !- Monday Schedule:Day Name
    Medium Office HtgSetp_Default,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp_Default,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp_Default,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp_Default,  !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Medium Office HtgSetp_Default,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp_Default,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    Medium Office ClgSetp_Default,  !- Monday Schedule:Day Name
    Medium Office ClgSetp_Default,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp_Default,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp_Default,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp_Default,  !- Friday Schedule:Day Name
    Schedule Day 11,         !- Saturday Schedule:Day Name
    Medium Office ClgSetp_Default,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp_Default,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,  !- Name
    Always On_Day Schedule,  !- Sunday Schedule:Day Name
    Always On_Day Schedule,  !- Monday Schedule:Day Name
    Always On_Day Schedule,  !- Tuesday Schedule:Day Name
    Always On_Day Schedule,  !- Wednesday Schedule:Day Name
    Always On_Day Schedule,  !- Thursday Schedule:Day Name
    Always On_Day Schedule,  !- Friday Schedule:Day Name
    Always On_Day Schedule,  !- Saturday Schedule:Day Name
    Always On_Day Schedule,  !- Holiday Schedule:Day Name
    Always On_Day Schedule,  !- SummerDesignDay Schedule:Day Name
    Always On_Day Schedule,  !- WinterDesignDay Schedule:Day Name
    Always On_Day Schedule,  !- CustomDay1 Schedule:Day Name
    Always On_Day Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Office Infil Quarter On_Default,  !- Monday Schedule:Day Name
    Office Infil Quarter On_Default,  !- Tuesday Schedule:Day Name
    Office Infil Quarter On_Default,  !- Wednesday Schedule:Day Name
    Office Infil Quarter On_Default,  !- Thursday Schedule:Day Name
    Office Infil Quarter On_Default,  !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Office Infil Quarter On_Default,  !- Holiday Schedule:Day Name
    Office Infil Quarter On_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    Office Infil Quarter On_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    Office Infil Quarter On_Default,  !- CustomDay1 Schedule:Day Name
    Office Infil Quarter On_Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Office Bldg Light,       !- Name
    Fractional,              !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Work Occ,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Activity,         !- Name
    Activity Level,          !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Bldg Equip,       !- Name
    Fractional,              !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office HtgSetp,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office ClgSetp,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Infil Quarter On, !- Name
    Fractional,              !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Thermostat Schedule,  !- Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Generic 25mm Insulation, !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic 25mm Wood,       !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic 50mm Insulation, !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic Acoustic Tile,   !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Generic Brick,           !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Generic Ceiling Air Gap, !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.556,                   !- Conductivity {W/m-K}
    1.28,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic HW Concrete,     !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Generic LW Concrete,     !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Generic Painted Metal,   !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    45,                      !- Conductivity {W/m-K}
    7690,                    !- Density {kg/m3}
    410,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic Roof Membrane,   !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Generic Wall Air Gap,    !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.667,                   !- Conductivity {W/m-K}
    1.28,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Material 1,              !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Material 2,              !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Generic Clear Glass,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.77,                    !- Solar Transmittance at Normal Incidence
    0.07,                    !- Front Side Solar Reflectance at Normal Incidence
    0.07,                    !- Back Side Solar Reflectance at Normal Incidence
    0.88,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Low-e Glass,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.45,                    !- Solar Transmittance at Normal Incidence
    0.36,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.71,                    !- Visible Transmittance at Normal Incidence
    0.21,                    !- Front Side Visible Reflectance at Normal Incidence
    0.21,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.047,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Generic Window Air Gap,  !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Generic Window Argon Gap,!- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Generic Context,         !- Name
    Material 2;              !- Outside Layer

Construction,
    Generic Double Pane,     !- Name
    Generic Low-e Glass,     !- Outside Layer
    Generic Window Air Gap,  !- Layer 2
    Generic Clear Glass;     !- Layer 3

Construction,
    Generic Exposed Floor,   !- Name
    Generic Painted Metal,   !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic 50mm Insulation, !- Layer 3
    Generic LW Concrete;     !- Layer 4

Construction,
    Generic Exterior Door,   !- Name
    Generic Painted Metal,   !- Outside Layer
    Generic 25mm Insulation, !- Layer 2
    Generic Painted Metal;   !- Layer 3

Construction,
    Generic Exterior Wall,   !- Name
    Generic Brick,           !- Outside Layer
    Generic LW Concrete,     !- Layer 2
    Generic 50mm Insulation, !- Layer 3
    Generic Wall Air Gap,    !- Layer 4
    Generic Gypsum Board;    !- Layer 5

Construction,
    Generic Ground Slab,     !- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete;     !- Layer 2

Construction,
    Generic Interior Ceiling,!- Name
    Generic LW Concrete,     !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic Acoustic Tile;   !- Layer 3

Construction,
    Generic Interior Door,   !- Name
    Generic 25mm Wood;       !- Outside Layer

Construction,
    Generic Interior Floor,  !- Name
    Generic Acoustic Tile,   !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic LW Concrete;     !- Layer 3

Construction,
    Generic Interior Wall,   !- Name
    Generic Gypsum Board,    !- Outside Layer
    Generic Wall Air Gap,    !- Layer 2
    Generic Gypsum Board;    !- Layer 3

Construction,
    Generic Roof,            !- Name
    Generic Roof Membrane,   !- Outside Layer
    Generic 50mm Insulation, !- Layer 2
    Generic LW Concrete,     !- Layer 3
    Generic Ceiling Air Gap, !- Layer 4
    Generic Acoustic Tile;   !- Layer 5

Construction,
    Generic Shade,           !- Name
    Material 1;              !- Outside Layer

Construction,
    Generic Single Pane,     !- Name
    Generic Clear Glass;     !- Outside Layer

Construction,
    Generic Underground Roof,!- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete,     !- Layer 2
    Generic Ceiling Air Gap, !- Layer 3
    Generic Acoustic Tile;   !- Layer 4

Construction,
    Generic Underground Wall,!- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete,     !- Layer 2
    Generic Wall Air Gap,    !- Layer 3
    Generic Gypsum Board;    !- Layer 4


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary,
    Generic Air Boundary,    !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Generic Air Boundary 1,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: SPACE ===========

Space,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439_Space,  !- Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    1980_2004::LargeOffice::OpenOffice;  !- Space Type


!-   ===========  ALL OBJECTS IN CLASS: SPACELIST ===========

SpaceList,
    1980_2004::LargeOffice::OpenOffice,  !- Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439_Space;  !- Space 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    385.598542431541,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439,  !- Zone Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439_Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.46885708431904,       !- Vertex 1 X-coordinate {m}
    41.3367585009696,        !- Vertex 1 Y-coordinate {m}
    3.50000000000014,        !- Vertex 1 Z-coordinate {m}
    -9.46885708431904,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    3.50000000000014,        !- Vertex 2 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 3 X-coordinate {m}
    32.9708897001031,        !- Vertex 3 Y-coordinate {m}
    3.50000000000014,        !- Vertex 3 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 4 X-coordinate {m}
    41.3367585009696,        !- Vertex 4 Y-coordinate {m}
    3.50000000000014;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1,  !- Name
    Wall,                    !- Surface Type
    Generic Exterior Wall,   !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439,  !- Zone Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.5908618824013,       !- Vertex 1 X-coordinate {m}
    41.3367585009696,        !- Vertex 1 Y-coordinate {m}
    6.54800000000014,        !- Vertex 1 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 2 X-coordinate {m}
    41.3367585009696,        !- Vertex 2 Y-coordinate {m}
    3.50000000000014,        !- Vertex 2 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 3 X-coordinate {m}
    32.9708897001031,        !- Vertex 3 Y-coordinate {m}
    3.50000000000014,        !- Vertex 3 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 4 X-coordinate {m}
    32.9708897001031,        !- Vertex 4 Y-coordinate {m}
    6.54800000000014;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Name
    Wall,                    !- Surface Type
    Generic Exterior Wall,   !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439,  !- Zone Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.5908618824013,       !- Vertex 1 X-coordinate {m}
    32.9708897001031,        !- Vertex 1 Y-coordinate {m}
    6.54800000000014,        !- Vertex 1 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 2 X-coordinate {m}
    32.9708897001031,        !- Vertex 2 Y-coordinate {m}
    3.50000000000014,        !- Vertex 2 Z-coordinate {m}
    -9.46885708431904,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    3.50000000000014,        !- Vertex 3 Z-coordinate {m}
    -9.46885708431904,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    6.54800000000014;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face3,  !- Name
    Wall,                    !- Surface Type
    Generic Exterior Wall,   !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439,  !- Zone Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.46885708431904,       !- Vertex 1 X-coordinate {m}
    32.970889700103,         !- Vertex 1 Y-coordinate {m}
    6.54800000000014,        !- Vertex 1 Z-coordinate {m}
    -9.46885708431904,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    3.50000000000014,        !- Vertex 2 Z-coordinate {m}
    -9.46885708431904,       !- Vertex 3 X-coordinate {m}
    41.3367585009696,        !- Vertex 3 Y-coordinate {m}
    3.50000000000014,        !- Vertex 3 Z-coordinate {m}
    -9.46885708431904,       !- Vertex 4 X-coordinate {m}
    41.3367585009696,        !- Vertex 4 Y-coordinate {m}
    6.54800000000014;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face4,  !- Name
    Wall,                    !- Surface Type
    Generic Exterior Wall,   !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439,  !- Zone Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.46885708431904,       !- Vertex 1 X-coordinate {m}
    41.3367585009696,        !- Vertex 1 Y-coordinate {m}
    6.54800000000014,        !- Vertex 1 Z-coordinate {m}
    -9.46885708431904,       !- Vertex 2 X-coordinate {m}
    41.3367585009696,        !- Vertex 2 Y-coordinate {m}
    3.50000000000014,        !- Vertex 2 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 3 X-coordinate {m}
    41.3367585009696,        !- Vertex 3 Y-coordinate {m}
    3.50000000000014,        !- Vertex 3 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 4 X-coordinate {m}
    41.3367585009696,        !- Vertex 4 Y-coordinate {m}
    6.54800000000014;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face5,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439,  !- Zone Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439_Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.5908618824013,       !- Vertex 1 X-coordinate {m}
    41.3367585009696,        !- Vertex 1 Y-coordinate {m}
    6.54800000000014,        !- Vertex 1 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 2 X-coordinate {m}
    32.9708897001031,        !- Vertex 2 Y-coordinate {m}
    6.54800000000014,        !- Vertex 2 Z-coordinate {m}
    -9.46885708431904,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    6.54800000000014,        !- Vertex 3 Z-coordinate {m}
    -9.46885708431904,       !- Vertex 4 X-coordinate {m}
    41.3367585009696,        !- Vertex 4 Y-coordinate {m}
    6.54800000000014;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1_Glz1,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.5908618824013,       !- Vertex 1 X-coordinate {m}
    41.3062785009696,        !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 2 X-coordinate {m}
    41.3062785009696,        !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 3 X-coordinate {m}
    40.600884902009,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 4 X-coordinate {m}
    40.600884902009,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1_Glz2,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.5908618824013,       !- Vertex 1 X-coordinate {m}
    34.540884902009,         !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 2 X-coordinate {m}
    34.540884902009,         !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 3 X-coordinate {m}
    33.130884902009,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 4 X-coordinate {m}
    33.130884902009,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1_Glz3,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.5908618824013,       !- Vertex 1 X-coordinate {m}
    36.0408849020091,        !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 2 X-coordinate {m}
    36.0408849020091,        !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 3 X-coordinate {m}
    34.600884902009,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 4 X-coordinate {m}
    34.600884902009,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1_Glz4,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.5908618824013,       !- Vertex 1 X-coordinate {m}
    37.5408849020091,        !- Vertex 1 Y-coordinate {m}
    4.47000000000014,        !- Vertex 1 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 2 X-coordinate {m}
    37.5408849020091,        !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 3 X-coordinate {m}
    36.1008849020091,        !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 4 X-coordinate {m}
    36.1008849020091,        !- Vertex 4 Y-coordinate {m}
    4.47000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1_Glz5,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.5908618824013,       !- Vertex 1 X-coordinate {m}
    39.0408849020091,        !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 2 X-coordinate {m}
    39.0408849020091,        !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 3 X-coordinate {m}
    37.6008849020091,        !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 4 X-coordinate {m}
    37.6008849020091,        !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1_Glz6,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.5908618824013,       !- Vertex 1 X-coordinate {m}
    40.5408849020091,        !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 2 X-coordinate {m}
    40.5408849020091,        !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 3 X-coordinate {m}
    39.1008849020091,        !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 4 X-coordinate {m}
    39.1008849020091,        !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1_Glz7,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.5908618824013,       !- Vertex 1 X-coordinate {m}
    37.5408849020091,        !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 2 X-coordinate {m}
    37.5408849020091,        !- Vertex 2 Y-coordinate {m}
    4.53000000000014,        !- Vertex 2 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 3 X-coordinate {m}
    36.1008849020091,        !- Vertex 3 Y-coordinate {m}
    4.53000000000014,        !- Vertex 3 Z-coordinate {m}
    -24.5908618824013,       !- Vertex 4 X-coordinate {m}
    36.1008849020091,        !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2_Glz1,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.4725399245086,       !- Vertex 1 X-coordinate {m}
    32.9708897001031,        !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -24.4725399245086,       !- Vertex 2 X-coordinate {m}
    32.9708897001031,        !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -23.0625399245086,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -23.0625399245086,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2_Glz10,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -11.0025399243562,       !- Vertex 1 X-coordinate {m}
    32.970889700103,         !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -11.0025399243562,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -9.62007713229986,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -9.62007713229986,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2_Glz11,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.5025399243562,       !- Vertex 1 X-coordinate {m}
    32.970889700103,         !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -21.5025399243562,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    4.53000000000014,        !- Vertex 2 Z-coordinate {m}
    -20.0625399243562,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    4.53000000000014,        !- Vertex 3 Z-coordinate {m}
    -20.0625399243562,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2_Glz12,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -15.5025399243562,       !- Vertex 1 X-coordinate {m}
    32.970889700103,         !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -15.5025399243562,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    4.53000000000014,        !- Vertex 2 Z-coordinate {m}
    -14.0625399243562,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    4.53000000000014,        !- Vertex 3 Z-coordinate {m}
    -14.0625399243562,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2_Glz2,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -23.0025399243562,       !- Vertex 1 X-coordinate {m}
    32.970889700103,         !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -23.0025399243562,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -21.5625399243562,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -21.5625399243562,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2_Glz3,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.5025399243562,       !- Vertex 1 X-coordinate {m}
    32.970889700103,         !- Vertex 1 Y-coordinate {m}
    4.47000000000014,        !- Vertex 1 Z-coordinate {m}
    -21.5025399243562,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -20.0625399243562,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -20.0625399243562,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    4.47000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2_Glz4,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -20.0025399243562,       !- Vertex 1 X-coordinate {m}
    32.970889700103,         !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -20.0025399243562,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -18.5625399243562,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -18.5625399243562,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2_Glz5,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -18.5025399243562,       !- Vertex 1 X-coordinate {m}
    32.970889700103,         !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -18.5025399243562,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -17.0625399243562,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -17.0625399243562,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2_Glz6,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -17.0025399243562,       !- Vertex 1 X-coordinate {m}
    32.970889700103,         !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -17.0025399243562,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -15.5625399243562,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -15.5625399243562,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2_Glz7,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -15.5025399243562,       !- Vertex 1 X-coordinate {m}
    32.970889700103,         !- Vertex 1 Y-coordinate {m}
    4.47000000000014,        !- Vertex 1 Z-coordinate {m}
    -15.5025399243562,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -14.0625399243562,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -14.0625399243562,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    4.47000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2_Glz8,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -14.0025399243562,       !- Vertex 1 X-coordinate {m}
    32.970889700103,         !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -14.0025399243562,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -12.5625399243562,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -12.5625399243562,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2_Glz9,  !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.5025399243562,       !- Vertex 1 X-coordinate {m}
    32.970889700103,         !- Vertex 1 Y-coordinate {m}
    6.14000000000014,        !- Vertex 1 Z-coordinate {m}
    -12.5025399243562,       !- Vertex 2 X-coordinate {m}
    32.970889700103,         !- Vertex 2 Y-coordinate {m}
    3.56000000000014,        !- Vertex 2 Z-coordinate {m}
    -11.0625399243562,       !- Vertex 3 X-coordinate {m}
    32.970889700103,         !- Vertex 3 Y-coordinate {m}
    3.56000000000014,        !- Vertex 3 Z-coordinate {m}
    -11.0625399243562,       !- Vertex 4 X-coordinate {m}
    32.970889700103,         !- Vertex 4 Y-coordinate {m}
    6.14000000000014;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    1980_2004::LargeOffice::OpenOffice_People,  !- Name
    1980_2004::LargeOffice::OpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0565105540187077,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity;         !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    1980_2004::LargeOffice::OpenOffice_Lighting,  !- Name
    1980_2004::LargeOffice::OpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.621547,               !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    1980_2004::LargeOffice::OpenOffice_Electric,  !- Name
    1980_2004::LargeOffice::OpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.333344,               !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Electric Equipment;      !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    1980_2004::LargeOffice::OpenOffice_Infiltration,  !- Name
    1980_2004::LargeOffice::OpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001133856,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    1980_2004::LargeOffice::OpenOffice_Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00943894,              !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR:SPACELIST ===========

DesignSpecification:OutdoorAir:SpaceList,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 DSOA Space List,  !- Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439_Space,  !- Space 1 Name
    1980_2004::LargeOffice::OpenOffice_Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Thermostat,  !- Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439,  !- Zone or ZoneList Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1980_2004::LargeOffice::OpenOffice_Setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    1980_2004::LargeOffice::OpenOffice_Setpoint,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    Node 3,                  !- Zone Supply Air Node Name
    Node 2,                  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    1980_2004::LargeOffice::OpenOffice_Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    0,                       !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439,  !- Zone Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Equipment List,  !- Zone Conditioning Equipment List Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1;                  !- Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Inlet Node List,  !- Name
    Node 3;                  !- Node 1 Name

NodeList,
    Room_62b6a475-1bd9-45f0-8eb8-86bc21807113-0005a439 Exhaust Node List,  !- Name
    Node 2;                  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Heating Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Occupant Count,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Electric Equipment Total Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Air Change Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

