! Program Version,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.08.10 02:38,
! Output:Variable Objects (applicable to this run)
Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Site Outdoor Air Wetbulb Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Site Outdoor Air Humidity Ratio,hourly; !- Zone Average [kgWater/kgDryAir]
Output:Variable,*,Site Outdoor Air Relative Humidity,hourly; !- Zone Average [%]
Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly; !- Zone Average [Pa]
Output:Variable,*,Site Wind Speed,hourly; !- Zone Average [m/s]
Output:Variable,*,Site Wind Direction,hourly; !- Zone Average [deg]
Output:Variable,*,Site Sky Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Site Horizontal Infrared Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Liquid Precipitation Depth,hourly; !- Zone Sum [m]
Output:Variable,*,Site Precipitation Rate,hourly; !- Zone Average [m/s]
Output:Variable,*,Site Precipitation Depth,hourly; !- Zone Sum [m]
Output:Variable,*,Site Ground Reflected Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Site Ground Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Site Surface Ground Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Site Deep Ground Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Site Simple Factor Model Ground Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Site Total Sky Cover,hourly; !- Zone Average []
Output:Variable,*,Site Opaque Sky Cover,hourly; !- Zone Average []
Output:Variable,*,Site Outdoor Air Enthalpy,hourly; !- Zone Average [J/kg]
Output:Variable,*,Site Outdoor Air Density,hourly; !- Zone Average [kg/m3]
Output:Variable,*,Site Solar Azimuth Angle,hourly; !- Zone Average [deg]
Output:Variable,*,Site Solar Altitude Angle,hourly; !- Zone Average [deg]
Output:Variable,*,Site Solar Hour Angle,hourly; !- Zone Average [deg]
Output:Variable,*,Site Rain Status,hourly; !- Zone Average []
Output:Variable,*,Site Snow on Ground Status,hourly; !- Zone Average []
Output:Variable,*,Site Exterior Horizontal Sky Illuminance,hourly; !- Zone Average [lux]
Output:Variable,*,Site Exterior Horizontal Beam Illuminance,hourly; !- Zone Average [lux]
Output:Variable,*,Site Exterior Beam Normal Illuminance,hourly; !- Zone Average [lux]
Output:Variable,*,Site Sky Diffuse Solar Radiation Luminous Efficacy,hourly; !- Zone Average [lum/W]
Output:Variable,*,Site Beam Solar Radiation Luminous Efficacy,hourly; !- Zone Average [lum/W]
Output:Variable,*,Site Daylighting Model Sky Clearness,hourly; !- Zone Average []
Output:Variable,*,Site Daylighting Model Sky Brightness,hourly; !- Zone Average []
Output:Variable,*,Site Daylight Saving Time Status,hourly; !- Zone Average []
Output:Variable,*,Site Day Type Index,hourly; !- Zone Average []
Output:Variable,*,Site Mains Water Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Zone Outdoor Air Drybulb Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Zone Outdoor Air Wetbulb Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Zone Outdoor Air Wind Speed,hourly; !- Zone Average [m/s]
Output:Variable,*,Zone Outdoor Air Wind Direction,hourly; !- Zone Average [deg]
Output:Variable,*,Zone Total Internal Radiant Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Total Internal Radiant Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Total Internal Visible Radiation Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Total Internal Visible Radiation Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Total Internal Convective Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Total Internal Convective Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Total Internal Latent Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Total Internal Total Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Total Internal Total Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Total Internal Radiant Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Total Internal Radiant Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Total Internal Visible Radiation Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Total Internal Visible Radiation Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Total Internal Convective Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Total Internal Convective Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Total Internal Latent Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Total Internal Latent Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Total Internal Total Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Total Internal Total Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,People Occupant Count,hourly; !- Zone Average []
Output:Variable,*,People Radiant Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,People Radiant Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,People Convective Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,People Convective Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,People Sensible Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,People Sensible Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,People Latent Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,People Latent Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,People Total Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,People Total Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,People Air Temperature,hourly; !- Zone Average [C]
Output:Variable,*,People Air Relative Humidity,hourly; !- Zone Average [%]
Output:Variable,*,Zone People Occupant Count,hourly; !- Zone Average []
Output:Variable,*,Zone People Radiant Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone People Radiant Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone People Convective Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone People Convective Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone People Sensible Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone People Sensible Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone People Latent Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone People Latent Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone People Total Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone People Total Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space People Occupant Count,hourly; !- Zone Average []
Output:Variable,*,Space People Radiant Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space People Radiant Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space People Convective Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space People Convective Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space People Sensible Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space People Sensible Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space People Latent Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space People Latent Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space People Total Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space People Total Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Lights Electricity Rate,hourly; !- Zone Average [W]
Output:Variable,*,Lights Radiant Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Lights Radiant Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Lights Visible Radiation Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Lights Visible Radiation Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Lights Convective Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Lights Convective Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Lights Return Air Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Lights Return Air Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Lights Total Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Lights Total Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Lights Electricity Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Lights Electricity Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Lights Electricity Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Lights Radiant Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Lights Radiant Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Lights Visible Radiation Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Lights Visible Radiation Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Lights Convective Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Lights Convective Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Lights Return Air Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Lights Return Air Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Lights Total Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Lights Total Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Lights Electricity Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Lights Electricity Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Lights Radiant Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Lights Radiant Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Lights Visible Radiation Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Lights Visible Radiation Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Lights Convective Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Lights Convective Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Lights Return Air Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Lights Return Air Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Lights Total Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Lights Total Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Electric Equipment Electricity Rate,hourly; !- Zone Average [W]
Output:Variable,*,Electric Equipment Electricity Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Electric Equipment Radiant Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Electric Equipment Radiant Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Electric Equipment Convective Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Electric Equipment Convective Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Electric Equipment Latent Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Electric Equipment Latent Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Electric Equipment Lost Heat Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Electric Equipment Lost Heat Rate,hourly; !- Zone Average [W]
Output:Variable,*,Electric Equipment Total Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Electric Equipment Total Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Electric Equipment Electricity Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Electric Equipment Electricity Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Electric Equipment Radiant Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Electric Equipment Radiant Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Electric Equipment Convective Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Electric Equipment Convective Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Electric Equipment Latent Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Electric Equipment Latent Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Electric Equipment Lost Heat Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Electric Equipment Lost Heat Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Electric Equipment Total Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Electric Equipment Total Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Electric Equipment Electricity Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Electric Equipment Electricity Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Electric Equipment Radiant Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Electric Equipment Radiant Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Electric Equipment Convective Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Electric Equipment Convective Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Electric Equipment Latent Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Electric Equipment Latent Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Electric Equipment Lost Heat Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Electric Equipment Lost Heat Rate,hourly; !- Zone Average [W]
Output:Variable,*,Space Electric Equipment Total Heating Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Space Electric Equipment Total Heating Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Mean Radiant Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Windows Total Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Windows Total Heat Loss Rate,hourly; !- Zone Average [W]
Output:Variable,*,Zone Windows Total Heat Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Windows Total Heat Loss Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Outside Normal Azimuth Angle,hourly; !- Zone Average [deg]
Output:Variable,*,Surface Outside Face Sunlit Area,hourly; !- Zone Average [m2]
Output:Variable,*,Surface Outside Face Sunlit Fraction,hourly; !- Zone Average []
Output:Variable,*,Surface Outside Face Incident Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Incident Beam Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Beam Solar Incident Angle Cosine Value,hourly; !- Zone Average []
Output:Variable,*,Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Anisotropic Sky Multiplier,hourly; !- Zone Average []
Output:Variable,*,Surface Window BSDF Beam Direction Number,hourly; !- Zone Average []
Output:Variable,*,Surface Window BSDF Beam Theta Angle,hourly; !- Zone Average [rad]
Output:Variable,*,Surface Window BSDF Beam Phi Angle,hourly; !- Zone Average [rad]
Output:Variable,*,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Front Face Temperature Layer 1,hourly; !- Zone Average [C]
Output:Variable,*,Surface Window Back Face Temperature Layer 3,hourly; !- Zone Average [C]
Output:Variable,*,Surface Window Transmitted Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Transmitted Beam Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Transmitted Beam To Beam Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Transmitted Beam To Diffuse Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Transmitted Diffuse Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Heat Loss Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Gap Convective Heat Transfer Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Shading Device Absorbed Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Net Heat Transfer Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Total Glazing Layers Absorbed Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Window Transmitted Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Window Transmitted Beam Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Window Transmitted Beam To Beam Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Window Transmitted Beam To Diffuse Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Window Transmitted Diffuse Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Window Heat Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Window Heat Loss Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Window Gap Convective Heat Transfer Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Window Shading Device Absorbed Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Window Net Heat Transfer Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Window System Solar Transmittance,hourly; !- Zone Average []
Output:Variable,*,Surface Window System Solar Reflectance,hourly; !- Zone Average []
Output:Variable,*,Surface Window System Solar Absorptance,hourly; !- Zone Average []
Output:Variable,*,Surface Window Inside Face Glazing Condensation Status,hourly; !- Zone Average []
Output:Variable,*,Surface Window Inside Face Frame Condensation Status,hourly; !- Zone Average []
Output:Variable,*,Surface Window Inside Face Divider Condensation Status,hourly; !- Zone Average []
Output:Variable,*,Surface Window Outside Reveal Reflected Beam Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Window Outside Reveal Reflected Beam Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Window Solar Horizontal Profile Angle,hourly; !- Zone Average [deg]
Output:Variable,*,Surface Window Solar Vertical Profile Angle,hourly; !- Zone Average [deg]
Output:Variable,*,Surface Window Glazing Beam to Beam Solar Transmittance,hourly; !- Zone Average []
Output:Variable,*,Surface Window Glazing Beam to Diffuse Solar Transmittance,hourly; !- Zone Average []
Output:Variable,*,Surface Window Glazing Diffuse to Diffuse Solar Transmittance,hourly; !- Zone Average []
Output:Variable,*,Surface Window Model Solver Iteration Count,hourly; !- Zone Average []
Output:Variable,*,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Initial Transmitted Diffuse Absorbed Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Absorbed Shortwave Radiation Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Inside Face Interior Windows Incident Beam Solar Radiation Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Debug Surface Solar Shading Model DifShdgRatioIsoSky,hourly; !- Zone Average []
Output:Variable,*,Debug Surface Solar Shading Model DifShdgRatioHoriz,hourly; !- Zone Average []
Output:Variable,*,Debug Surface Solar Shading Model WithShdgIsoSky,hourly; !- Zone Average []
Output:Variable,*,Debug Surface Solar Shading Model WoShdgIsoSky,hourly; !- Zone Average []
Output:Variable,*,Surface Inside Face Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Surface Inside Face Interior Movable Insulation Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Surface Outside Face Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Surface Inside Face Adjacent Air Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,hourly; !- Zone Average [W/m2-K]
Output:Variable,*,Surface Inside Face Convection Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Convection Heat Gain Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Inside Face Convection Heat Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Inside Face Solar Radiation Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Solar Radiation Heat Gain Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Inside Face Solar Radiation Heat Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Inside Face Lights Radiation Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Lights Radiation Heat Gain Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Inside Face Lights Radiation Heat Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Inside Face Internal Gains Radiation Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Internal Gains Radiation Heat Gain Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Inside Face Internal Gains Radiation Heat Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Inside Face System Radiation Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face System Radiation Heat Gain Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Inside Face System Radiation Heat Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Outside Face Outdoor Air Drybulb Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Surface Outside Face Outdoor Air Wetbulb Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Surface Outside Face Outdoor Air Wind Speed,hourly; !- Zone Average [m/s]
Output:Variable,*,Surface Outside Face Outdoor Air Wind Direction,hourly; !- Zone Average [deg]
Output:Variable,*,Surface Outside Face Convection Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Outside Face Convection Heat Gain Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Convection Heat Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,hourly; !- Zone Average [W/m2-K]
Output:Variable,*,Surface Outside Face Net Thermal Radiation Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Outside Face Net Thermal Radiation Heat Gain Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Net Thermal Radiation Heat Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Outside Face Thermal Radiation to Air Heat Transfer Coefficient,hourly; !- Zone Average [W/m2-K]
Output:Variable,*,Surface Outside Face Thermal Radiation to Sky Heat Transfer Coefficient,hourly; !- Zone Average [W/m2-K]
Output:Variable,*,Surface Outside Face Thermal Radiation to Ground Heat Transfer Coefficient,hourly; !- Zone Average [W/m2-K]
Output:Variable,*,Surface Outside Face Thermal Radiation to Air Heat Transfer Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Outside Face Heat Emission to Air Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Outside Face Solar Radiation Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Outside Face Solar Radiation Heat Gain Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Solar Radiation Heat Gain Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Inside Face Conduction Heat Transfer Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Conduction Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Conduction Heat Loss Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Conduction Heat Transfer Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Inside Face Conduction Heat Transfer Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Outside Face Conduction Heat Transfer Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Outside Face Conduction Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Outside Face Conduction Heat Loss Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Outside Face Conduction Heat Transfer Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Conduction Heat Transfer Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Average Face Conduction Heat Transfer Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Average Face Conduction Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Average Face Conduction Heat Loss Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Average Face Conduction Heat Transfer Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Average Face Conduction Heat Transfer Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Heat Storage Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Heat Storage Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Heat Storage Loss Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Heat Storage Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Heat Storage Energy,hourly; !- Zone Sum [J]
Output:Variable,*,Surface Inside Face Beam Solar Radiation Heat Gain Rate,hourly; !- Zone Average [W]
Output:Variable,*,Surface Inside Face Convection Classification Index,hourly; !- Zone Average []
Output:Variable,*,Surface Inside Face Convection Model Equation Index,hourly; !- Zone Average []
Output:Variable,*,Surface Inside Face Convection Reference Air Index,hourly; !- Zone Average []
Output:Variable,*,Surface Outside Face Convection Classification Index,hourly; !- Zone Average []
Output:Variable,*,Surface Outside Face Forced Convection Model Equation Index,hourly; !- Zone Average []
Output:Variable,*,Surface Outside Face Natural Convection Model Equation Index,hourly; !- Zone Average []
Output:Variable,*,Surface Inside Face Heat Source Gain Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Outside Face Heat Source Gain Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Surface Shading Device Is On Time Fraction,hourly; !- Zone Average []
Output:Variable,*,Surface Storm Window On Off Status,hourly; !- Zone Average []
Output:Variable,*,Surface Window Blind Slat Angle,hourly; !- Zone Average [deg]
Output:Variable,*,Site Total Surface Heat Emission to Air,hourly; !- Zone Sum [J]
Output:Variable,*,Zone Mean Air Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Zone Operative Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Zone Mean Air Dewpoint Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Zone Mean Air Humidity Ratio,hourly; !- Zone Average [kgWater/kgDryAir]
Output:Variable,*,Zone Air Heat Balance Internal Convective Heat Gain Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Air Heat Balance Surface Convection Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Air Heat Balance Interzone Air Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Air Heat Balance Outdoor Air Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Air Heat Balance System Air Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Air Heat Balance System Convective Heat Gain Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Air Heat Balance Air Energy Storage Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Exfiltration Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Exfiltration Sensible Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Exfiltration Latent Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Exhaust Air Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Exhaust Air Sensible Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Exhaust Air Latent Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Site Total Zone Exfiltration Heat Loss,hourly; !- HVAC Sum [J]
Output:Variable,*,Site Total Zone Exhaust Air Heat Loss,hourly; !- HVAC Sum [J]
Output:Variable,*,Infiltration Sensible Heat Loss Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Infiltration Sensible Heat Gain Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Infiltration Latent Heat Loss Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Infiltration Latent Heat Gain Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Infiltration Total Heat Loss Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Infiltration Total Heat Gain Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Infiltration Current Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,Infiltration Standard Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,Infiltration Current Density Volume,hourly; !- HVAC Sum [m3]
Output:Variable,*,Infiltration Standard Density Volume,hourly; !- HVAC Sum [m3]
Output:Variable,*,Infiltration Mass,hourly; !- HVAC Sum [kg]
Output:Variable,*,Infiltration Mass Flow Rate,hourly; !- HVAC Average [kg/s]
Output:Variable,*,Infiltration Air Change Rate,hourly; !- HVAC Average [ach]
Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Infiltration Latent Heat Loss Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Infiltration Latent Heat Gain Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Infiltration Total Heat Loss Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Infiltration Total Heat Gain Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Infiltration Current Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,Zone Infiltration Standard Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,Zone Infiltration Current Density Volume,hourly; !- HVAC Sum [m3]
Output:Variable,*,Zone Infiltration Standard Density Volume,hourly; !- HVAC Sum [m3]
Output:Variable,*,Zone Infiltration Mass,hourly; !- HVAC Sum [kg]
Output:Variable,*,Zone Infiltration Mass Flow Rate,hourly; !- HVAC Average [kg/s]
Output:Variable,*,Zone Infiltration Air Change Rate,hourly; !- HVAC Average [ach]
Output:Variable,*,Zone Air Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Zone Air Humidity Ratio,hourly; !- HVAC Average []
Output:Variable,*,Zone Air Relative Humidity,hourly; !- HVAC Average [%]
Output:Variable,*,Zone Air System Sensible Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Air System Sensible Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Air System Sensible Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone System Predicted Sensible Load to Setpoint Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone System Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone System Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Predicted Moisture Load Moisture Transfer Rate,hourly; !- HVAC Average [kgWater/s]
Output:Variable,*,Zone Predicted Moisture Load to Humidifying Setpoint Moisture Transfer Rate,hourly; !- HVAC Average [kgWater/s]
Output:Variable,*,Zone Predicted Moisture Load to Dehumidifying Setpoint Moisture Transfer Rate,hourly; !- HVAC Average [kgWater/s]
Output:Variable,*,Zone System Predicted Moisture Load Moisture Transfer Rate,hourly; !- HVAC Average [kgWater/s]
Output:Variable,*,Zone System Predicted Moisture Load to Humidifying Setpoint Moisture Transfer Rate,hourly; !- HVAC Average [kgWater/s]
Output:Variable,*,Zone System Predicted Moisture Load to Dehumidifying Setpoint Moisture Transfer Rate,hourly; !- HVAC Average [kgWater/s]
Output:Variable,*,Zone Thermostat Air Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Zone Thermostat Control Type,hourly; !- Zone Average []
Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Zone Adaptive Comfort Operative Temperature Set Point,hourly; !- Zone Average [C]
Output:Variable,*,Zone Predicted Sensible Load Room Air Correction Factor,hourly; !- HVAC Average []
Output:Variable,*,HVAC System Solver Iteration Count,hourly; !- HVAC Sum []
Output:Variable,*,Air System Solver Iteration Count,hourly; !- HVAC Sum []
Output:Variable,*,Air System Relief Air Total Heat Loss Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,HVAC System Total Heat Rejection Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Facility Total Purchased Electricity Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Facility Total Purchased Electricity Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Facility Total Surplus Electricity Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Facility Total Surplus Electricity Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Facility Net Purchased Electricity Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Facility Net Purchased Electricity Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Facility Total Building Electricity Demand Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Facility Total HVAC Electricity Demand Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Facility Total Electricity Demand Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Facility Total Produced Electricity Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Facility Total Produced Electricity Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Oscillating Temperatures Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Zone Oscillating Temperatures During Occupancy Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Zone Oscillating Temperatures in Deadband Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Facility Any Zone Oscillating Temperatures Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Facility Any Zone Oscillating Temperatures During Occupancy Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Facility Any Zone Oscillating Temperatures in Deadband Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Facility Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Facility Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Zone Heating Setpoint Not Met Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Zone Cooling Setpoint Not Met Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Facility Heating Setpoint Not Met Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Facility Cooling Setpoint Not Met Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Facility Heating Setpoint Not Met While Occupied Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Facility Cooling Setpoint Not Met While Occupied Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Zone Heat Index,hourly; !- Zone Average [C]
Output:Variable,*,Zone Humidity Index,hourly; !- Zone Average []
Output:Variable,*,Schedule Value,hourly; !- Zone Average []
Output:Variable,*,Zone Ideal Loads Supply Air Sensible Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Supply Air Latent Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Zone Sensible Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Zone Latent Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Zone Sensible Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Zone Latent Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Outdoor Air Sensible Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Outdoor Air Latent Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Outdoor Air Sensible Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Outdoor Air Latent Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Heat Recovery Latent Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Heat Recovery Latent Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Ideal Loads Supply Air Sensible Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Supply Air Latent Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Zone Sensible Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Zone Latent Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Zone Total Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Zone Sensible Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Zone Latent Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Outdoor Air Sensible Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Outdoor Air Latent Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Outdoor Air Sensible Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Outdoor Air Latent Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Heat Recovery Latent Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Heat Recovery Latent Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Ideal Loads Economizer Active Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Zone Ideal Loads Heat Recovery Active Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Zone Ideal Loads Hybrid Ventilation Available Status,hourly; !- HVAC Average []
Output:Variable,*,Zone Ideal Loads Outdoor Air Mass Flow Rate,hourly; !- HVAC Average [kg/s]
Output:Variable,*,Zone Ideal Loads Outdoor Air Standard Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,Zone Ideal Loads Supply Air Mass Flow Rate,hourly; !- HVAC Average [kg/s]
Output:Variable,*,Zone Ideal Loads Supply Air Standard Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,Zone Ideal Loads Supply Air Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Zone Ideal Loads Supply Air Humidity Ratio,hourly; !- HVAC Average [kgWater/kgDryAir]
Output:Variable,*,Zone Ideal Loads Mixed Air Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Zone Ideal Loads Mixed Air Humidity Ratio,hourly; !- HVAC Average [kgWater/kgDryAir]
Output:Variable,*,Air System Simulation Maximum Iteration Count,hourly; !- HVAC Sum []
Output:Variable,*,Air System Simulation Iteration Count,hourly; !- HVAC Sum []
Output:Variable,*,Air System Component Model Simulation Calls,hourly; !- HVAC Sum []
Output:Variable,*,System Node Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,System Node Mass Flow Rate,hourly; !- HVAC Average [kg/s]
Output:Variable,*,System Node Humidity Ratio,hourly; !- HVAC Average [kgWater/kgDryAir]
Output:Variable,*,System Node Setpoint Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,System Node Setpoint High Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,System Node Setpoint Low Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,System Node Setpoint Humidity Ratio,hourly; !- HVAC Average [kgWater/kgDryAir]
Output:Variable,*,System Node Setpoint Minimum Humidity Ratio,hourly; !- HVAC Average [kgWater/kgDryAir]
Output:Variable,*,System Node Setpoint Maximum Humidity Ratio,hourly; !- HVAC Average [kgWater/kgDryAir]
Output:Variable,*,System Node Relative Humidity,hourly; !- HVAC Average [%]
Output:Variable,*,System Node Pressure,hourly; !- HVAC Average [Pa]
Output:Variable,*,System Node Standard Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,System Node Current Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,System Node Current Density,hourly; !- HVAC Average [kg/m3]
Output:Variable,*,System Node Specific Heat,hourly; !- HVAC Average [J/kg-K]
Output:Variable,*,System Node Enthalpy,hourly; !- HVAC Average [J/kg]
Output:Variable,*,System Node Wetbulb Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,System Node Dewpoint Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,System Node Wind Speed,hourly; !- HVAC Average [m/s]
Output:Variable,*,System Node Wind Direction,hourly; !- HVAC Average [deg]
Output:Variable,*,System Node Quality,hourly; !- HVAC Average []
Output:Variable,*,System Node Height,hourly; !- HVAC Average [m]
Output:Variable,*,Environmental Impact Total N2O Emissions Carbon Equivalent Mass,hourly; !- HVAC Sum [kg]
Output:Variable,*,Environmental Impact Total CH4 Emissions Carbon Equivalent Mass,hourly; !- HVAC Sum [kg]
Output:Variable,*,Environmental Impact Total CO2 Emissions Carbon Equivalent Mass,hourly; !- HVAC Sum [kg]
Output:Variable,*,Zone Mechanical Ventilation No Load Heat Removal Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Mechanical Ventilation Cooling Load Increase Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Mechanical Ventilation Cooling Load Decrease Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Mechanical Ventilation No Load Heat Addition Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Mechanical Ventilation Heating Load Increase Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Mechanical Ventilation Heating Load Decrease Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Zone Mechanical Ventilation Mass Flow Rate,hourly; !- HVAC Average [kg/s]
Output:Variable,*,Zone Mechanical Ventilation Mass,hourly; !- HVAC Sum [kg]
Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume,hourly; !- HVAC Sum [m3]
Output:Variable,*,Zone Mechanical Ventilation Current Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,Zone Mechanical Ventilation Current Density Volume,hourly; !- HVAC Sum [m3]
Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly; !- HVAC Average [ach]
Output:Variable,*,Zone Target Voz Ventilation Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,Zone Ventilation Below Target Voz Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Zone Ventilation At Target Voz Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Zone Ventilation Above Target Voz Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Zone Ventilation When Unoccupied Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Facility Any Zone Ventilation Below Target Voz Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Facility All Zones Ventilation At Target Voz Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Facility Any Zone Ventilation Above Target Voz Time,hourly; !- HVAC Sum [hr]
Output:Variable,*,Facility Any Zone Ventilation When Unoccupied Time,hourly; !- HVAC Sum [hr]
